# Firmware V2.8 Planning Notes

Dokumen ini adalah checkpoint implementasi Firmware V2.8. Setiap bagian
menandai fitur yang sudah aktif dan target yang masih memerlukan desain channel
Lux lebih lanjut.

## 1. Status Schedule Saat Ini

Sudah diimplementasikan:

- Master selalu subscribe ke `HD01/control/schedule`.
- Payload `PRE_CLASS_ON` langsung menyalakan AC dan lampu serta membatalkan
  shutdown timer yang masih aktif.
- Payload `CLASS_ENDED` memicu evaluasi shutdown langsung tanpa penundaan (delay 0 menit).
- AC dan lampu dimatikan jika ruangan terkonfirmasi kosong.
- Jika ruangan masih terisi atau status presence belum valid, master menunda shutdown
  dan melakukan pemeriksaan ulang setiap 5 menit.
- Parsing payload jadwal harian `YYYYMMDD;HHMM-HHMM;...`.
- Overwrite dan penyimpanan jadwal harian ke NVS.
- Setiap payload valid langsung menghapus seluruh slot jadwal lama dan
  menggantinya dengan slot baru, termasuk jika jadwal lama belum lewat.
- Trigger lokal otomatis pada `start - 20 menit` dan `end`.
- Catch-up setelah master reboot di tengah jadwal kelas.

Payload wajib memiliki tanggal valid, maksimal 8 slot, urut, tidak overlap, dan
setiap slot wajib memiliki waktu mulai lebih kecil dari waktu selesai. Payload
valid selalu menimpa jadwal sebelumnya. Payload tanggal saja berarti tidak ada
kelas pada hari tersebut.

Schedule engine menggunakan waktu lokal ESP32 yang sudah pernah tersinkron.
Karena jadwal disimpan di NVS, server cukup mengirim jadwal lengkap sekali
sekitar tengah malam dan master tetap dapat mengeksekusinya saat MQTT terputus.

## 2. Rekomendasi Polling RS485 dan Publish MQTT

Polling RS485 dan publish MQTT SHALL dipisahkan. Master dapat membaca sensor
secara cukup sering untuk safety dan kontrol lokal tanpa harus mengirim setiap
pembacaan ke MQTT.

| Data | Poll RS485 normal | Publish MQTT normal | Mode cepat / event |
|---|---:|---:|---|
| Temperature | Bersama block sensor RS485 setiap sekitar 1 detik | 5 menit | Setelah AC pertama ON atau target berubah minimal 1 C: publish setiap 5 detik selama 5 menit, lalu kembali normal. |
| CO2 | Bersama block sensor RS485 setiap sekitar 1 detik | 5 menit | Tetap tersedia cepat untuk logic lokal tanpa membanjiri MQTT. |
| Human presence | Bersama block sensor RS485 setiap sekitar 1 detik | Saat berubah + heartbeat 5 menit | Tetap cepat karena dipakai untuk occupancy safety dan smart shutdown. |
| Room Lux | Bersama block sensor RS485 setiap sekitar 1 detik | Snapshot koneksi + heartbeat 5 menit | MQTT hanya memakai Lux non-projector. Tidak ada delayed publish setelah lampu berubah. |
| Projector verification Lux | Hanya dari slave yang sama dengan mapping Projector IR | Tidak pernah dipublish ke `data/lux`; local-only pada master | Lux dari DHT/room slave lain diabaikan untuk verifikasi projector. |
| LED state | Langsung setelah command melalui write + readback Relay 1/2 | Setelah readback terkonfirmasi + heartbeat 5 menit | Tidak bergantung Lux; gagal write/readback menaikkan Alert Bit 4. |
| AC state | Setelah command/poll konfirmasi | Saat berubah + heartbeat 5 menit | Temperature burst mode aktif setelah AC ON. |

Catatan:

- Human presence tidak boleh dipoll hanya setiap 5 menit karena dapat membuat
  safety override dan shutdown terlambat.
- Heartbeat 5 menit menjaga server tetap memiliki state terbaru tanpa membebani
  MQTT secara berlebihan.
- Event penting tetap dipublish segera; interval 5 menit hanya berlaku ketika
  state stabil.

## 3. Pembagian Fungsi Lux

Lux SHALL dipisahkan secara logis menjadi tiga fungsi:

1. **Projector verification Lux**
   - Menggunakan perubahan per-channel terhadap baseline pada slave yang sama
     dengan mapping `LOGICAL_PROJECTOR_CONTROL`.
   - Lux dari slave DHT, room sensor, atau slave lain tidak boleh dipakai untuk
     menunggu maupun memverifikasi projector.
   - Lux projector tidak pernah ikut `HD01/data/lux`; data ini local-only pada
     master.
   - Minimal satu channel yang naik dapat membuktikan projector kemungkinan ON.
   - Channel lain yang invalid atau tidak berubah menghasilkan status
     `CHECK_LUX`, bukan mematikan projector.

2. **Room Lux**
   - Dipakai dashboard dan `HD01/data/lux`.
   - Menggunakan median dari channel room Lux yang sehat, bukan average seluruh
     Lux termasuk projector verification Lux.
   - Dipublish saat snapshot koneksi dan heartbeat setiap 5 menit.

3. **Lux sensor anomaly**
   - Membandingkan normalized value setiap channel terhadap baseline masing-masing.
   - Minimal 3 room Lux valid direkomendasikan untuk mendeteksi satu outlier.
   - Warning hanya muncul jika penyimpangan lebih dari sekitar 40% dan bertahan
     selama 5 pembacaan ketika lampu/projector tidak sedang transisi.
   - Channel suspect tidak langsung dihapus; room Lux memakai median channel
     sehat sampai channel tersebut kembali normal.

## 4. Gabungan Lux dan Active-Load Anomaly

Average 5-7 hari yang sudah ada adalah average durasi active load:

```text
active_load = light_on || ac_on
```

Itu bukan average nilai Lux. V2.8 SHALL mempertahankan active-load history dan
menggunakan Lux sebagai bukti tambahan.

Contoh interpretasi:

| Relay / state | Lux response | Interpretasi |
|---|---|---|
| Lamp ON | Room Lux naik | Lampu kemungkinan benar-benar menyala. |
| Lamp ON | Room Lux tidak naik | Warning check lamp atau check Lux. |
| Lamp OFF | Room Lux tetap tinggi | Kemungkinan cahaya luar atau projector. |
| Satu room Lux terus menyimpang | Channel Lux suspect. |
| Empty + after-hours + active load abnormal + lamp verified ON | Active-load anomaly dengan keyakinan tinggi. |

Alert Bit 7 tetap berarti after-hours empty-room active-load anomaly. Warning
Lux outlier/check lamp membutuhkan status warning terpisah atau bit baru agar
tidak tercampur dengan Bit 2 yang berarti Lux invalid.

### Catatan Rencana Checker Lampu

Checker kondisi lampu berbasis Lux belum diaktifkan. Implementasi berikutnya
SHALL menghindari false alarm pada ruangan berjendela:

- Perubahan Lux alami akibat mendung, cerah, atau cahaya matahari tidak boleh
  langsung dianggap sebagai kerusakan lampu.
- Relay 1 dan Relay 2 SHALL dapat diverifikasi secara independen terhadap Lux
  zone yang dipetakan ke masing-masing relay.
- Jika hanya Relay 1 yang ON, Lux zone Relay 2 yang tetap rendah adalah kondisi
  normal. Aturan yang sama berlaku sebaliknya.
- Jika beberapa Lux channel berubah bersama tanpa hubungan jelas terhadap relay
  yang baru dikontrol, hasil checker SHALL menjadi `INCONCLUSIVE`, bukan error.
- Warning check lamp hanya boleh muncul setelah respons Lux pada zone terkait
  gagal secara konsisten dalam beberapa percobaan.

Dashboard V2.8 sudah menyediakan kontrol lokal terpisah untuk `LED 1` dan
`LED 2`. Kontrol per-channel ini hanya tersedia pada touchscreen master. App HP
dan server tetap memiliki satu kontrol Lampu melalui `HD01/control/led`; command
tersebut serta schedule selalu mengontrol Relay 1 dan Relay 2 bersamaan.

## 5. Server Override dan Occupancy Safety

Master tetap menjadi authority terakhir untuk lampu ketika presence terdeteksi.

Rules:

- Jika `human_presence_valid == true` dan `human_presence == true`, semua command
  lampu dari server/MQTT SHALL ditolak. Server tidak boleh menyalakan maupun
  mematikan lampu dan mengoverride master.
- Jika `human_presence_valid == true` dan `human_presence == false`, command
  lampu dari server SHALL langsung diterima, termasuk command OFF.
- Jika presence belum valid/unknown, target safety policy saat ini tetap
  konservatif untuk lampu OFF sampai keputusan final dibuat.
- Local HMI tetap dapat mengontrol lampu sebagai override pengguna di ruangan.

## 6. Target Implementasi V2.8

Sudah diimplementasikan:

1. Polling RS485 cepat dipisahkan dari interval publish MQTT.
2. Event-driven publish dan heartbeat 5 menit.
3. Temperature burst mode setelah AC ON atau target berubah minimal 1 C.
4. Room Lux publish hanya pada snapshot koneksi dan heartbeat 5 menit.
5. Parser, overwrite, NVS persistence, dan local execution daily schedule.

Masih direncanakan:

1. Tambahkan klasifikasi channel `ROOM_LUX` dan `PROJECTOR_VERIFY_LUX`.
2. Implement normalized Lux outlier detection dengan persistence counter.
3. Integrasikan bukti Lux ke active-load anomaly.

## 7. AC Cooling-Performance Warning

Master tidak boleh menganggap AC rusak hanya karena suhu ruangan tidak mencapai
setpoint AC. Setpoint `16 C` adalah perintah ke AC, bukan jaminan suhu seluruh
ruangan menjadi `16 C`.

Deteksi performa AC yang diimplementasikan menggunakan Alert Bit 6 (`64`):

1. Monitor hanya aktif jika AC tersedia, terus ON, temperature valid, dan
   average suhu ruangan minimal `2 C` di atas target.
2. Master menyimpan average suhu awal dan mengamati jendela rolling 30 menit.
3. Jika suhu turun kurang dari `0.5 C`, master menaikkan warning AC.
4. Jika pendinginan kembali terdeteksi pada jendela berikutnya, warning
   dibersihkan otomatis.
5. AC OFF, perubahan target minimal `0.5 C`, temperature invalid, AC unavailable,
   atau suhu yang sudah dekat target akan mereset monitor tanpa warning.

Bit 6 juga tetap mewakili error bus/control AC. Server dapat menampilkan pesan
umum seperti `Check AC` karena satu bit tersebut mewakili kegagalan komunikasi
atau tidak adanya respons pendinginan yang cukup.
